# Шкалы S, O, D для оценки нарушений (черновик)

Создано: 2026-10-20. Статус: **черновик методики**, до проверки источников и экспертов. Объект: склад (база [requirements_warehouse.yaml](../requirements_warehouse.yaml)).

**Легенда достоверности** (как в tracker-answers.md):
- ✅ найдено в источнике, но перед дипломом сверить с первоисточником;
- ⚠️ вторичный источник, или источники расходятся, или я уверен не до конца;
- ❓ моё методическое решение или гипотеза. Обосновывается логикой и проверкой у экспертов, а не ссылкой.

---

## 1. Что мы оцениваем

В классической FMEA (анализ видов и последствий отказов) оценивают отказ техники. У нас «отказ» — это **несоответствие требованию пожарной безопасности**, найденное при самопроверке ❓.

| Понятие FMEA | В нашем сервисе | Пример |
|---|---|---|
| Вид отказа | Требование не выполнено | Эвакуационный выход загромождён (GEN-020) |
| Последствие | Чем это ухудшит исход пожара | Люди не выйдут, есть угроза жизни |
| Причина | Почему так вышло | Нет места хранения, нет контроля |
| Контроль | Что обнаружит нарушение раньше пожара | Ежедневный обход, ТО, журнал |

Нормативная основа метода:
- **ГОСТ Р 27.303-2021** «Надёжность в технике. Анализ видов и последствий отказов». Модифицирован по IEC 60812:2018, введён 01.01.2022, заменил ГОСТ Р 51901.12-2007. ⚠️ Данные из каталогов (meganorm.ru, приказ Росстандарта № 987 на pravo.ppt.ru), сам текст я не читал. Сверить статус в Федеральном фонде стандартов.
- **IEC 60812:2018.** По вторичному источнику, стандарт признаёт ограничения RPN и предлагает альтернативу: матрицу критичности. ⚠️ Текст стандарта не читал.
- **AIAG & VDA FMEA Handbook (2019)** (автомобильная отрасль) заменил RPN таблицей приоритета действий (Action Priority: высокий, средний, низкий) по сочетанию S, O, D. ⚠️ По вторичным источникам.
- ГОСТ 27.310-95, указанный раньше в project-basis.md: ❓ статус не проверял. Для диплома опираться на ГОСТ Р 27.303-2021.

## 2. Почему шкалы от 1 до 5, а не от 1 до 10 ❓

- Оценивать будут 3–5 экспертов и специалист предприятия. Пять уровней проще различать и описать словами, поэтому оценки разных людей будут согласованнее.
- Отчёт показывает матрицу рисков. Шкала 5×5 — привычный формат матрицы.
- Произведение S × O × D (RPN) лежит в диапазоне от 1 до 125.
- Минус: меньше различимость близких нарушений. При равных оценках выше ставим нарушения из вопросов листа № 525 (правило уже записано в project-basis.md).

Требует ли стандарт конкретную шкалу, я не проверял ❓. Найти это в тексте ГОСТ Р 27.303-2021.

---

## 3. Шкала S: тяжесть последствий

**Вопрос эксперту:** «Если на складе возникнет пожар, пока это нарушение не устранено, насколько хуже будет исход?»

Логика шкалы ❓: чем ближе нарушенное требование к защите жизни людей, тем выше балл. Порядок функций опирается на устройство системы пожарной безопасности в 123-ФЗ (предотвращение пожара, противопожарная защита, организационно-технические мероприятия) ⚠️ (сверить ст. 5 123-ФЗ). Он согласуется и с методикой расчёта пожарного риска: там исправность АПС, СОУЭ и противодымной защиты напрямую влияет на расчётный риск для людей ⚠️ (методика утверждена приказом МЧС России от 14.11.2022 № 1140, реквизиты сверить).

| S | Уровень | Что нарушено | Примеры (id из баз склада и производства) |
|---|---|---|---|
| 5 | Угроза жизни | Эвакуация, обнаружение пожара, оповещение людей | Загромождены пути и выходы (GEN-020), выход заперт на ключ (GEN-019), АПС или СОУЭ отключены или переведены на ручной режим (GEN-034), не работает эвакуационное освещение (GEN-024) |
| 4 | Быстрое развитие, отказ тушения | Средства тушения, противопожарные преграды, опасное хранение | Нет исправных огнетушителей (EXT-001), противопожарные двери не закрываются (GEN-009), несовместимое хранение (WH-001), баллоны и ЛВЖ на солнце (WH-002) |
| 3 | Затруднено тушение, растёт пожарная нагрузка | Проезды, водоснабжение, штабели, горючий мусор | Перекрыты проезды (TER-001), штабель больше 300 м² (WH-009), мусор на территории (TER-002) |
| 2 | Ослаблена организация, эффект отложенный | Документы, обучение, инструкции | Инструкция без обязательных разделов (INS-001), не проведено обучение (GEN-002) |
| 1 | Формальное нарушение | Учёт и маркировка без влияния на развитие пожара | На огнетушителе нет номера (EXT-003), нет перечня помещений у прибора (GEN-005) |

**Правило ❓:** у каждого пункта базы есть **базовая S**, она зависит от требования, а не от объекта. Специалист её не меняет. Иначе пропадёт сравнимость между объектами.

## 4. Шкала O: вероятность

**Вопрос эксперту:** «Насколько вероятно, что из-за этого нарушения пожар возникнет или быстрее разовьётся на этом складе?»

Тонкое место ❓: часть требований предотвращает пожар (электрика, курение, огневые работы, нагреватели). Другая часть защищает людей, когда пожар уже начался (выходы, огнетушители). Нарушение второго типа не делает пожар вероятнее, оно делает его тяжелее. Поэтому для таких нарушений O равна базовой вероятности пожара на объекте, а их вес приходит через S.

| O | Уровень | Описание | Примеры |
|---|---|---|---|
| 5 | Очень высокая | Нарушение создаёт постоянный источник зажигания рядом с горючей нагрузкой | Электронагреватели в складе (WH-007), повреждённая изоляция (GEN-022), огневые работы без мер (HOT-001) |
| 4 | Высокая | Источник зажигания эпизодический или есть условия самовозгорания | Склад не обесточен на ночь (WH-008), лампы ближе 0,5 м к товару (WH-003), несовместимое хранение (WH-001) |
| 3 | Средняя | Источника зажигания нет, но растёт горючая нагрузка или путь распространения | Мусор (TER-002), тара на рампе (WH-005), открыты проёмы в преградах (GEN-010) |
| 2 | Низкая | На возникновение не влияет, проявляется только при пожаре | Выходы, огнетушители, АПС (защитные функции) |
| 1 | Очень низкая | Документальное нарушение | Журнал, нумерация |

На что опирать шкалу:
- **Статистика причин пожаров.** Электротехнические причины в 2024 г. — около 18 % пожаров в России (≈64,6 тыс. из ≈347 тыс.) ⚠️ (вторичные источники со ссылкой на ВНИИПО, цифры расходятся). Для складов в старом вторичном источнике ведущими причинами названы поджоги и электрораспределительные и осветительные устройства, по 18 % ⚠️ (ervist.ru, год данных не указан). **Первоисточник:** сборник ВНИИПО «Пожары и пожарная безопасность в 2023 году» (Балашиха, 2024), нужно скачать и выписать таблицу причин по объектам хранения (см. раздел 8).
- **Корректировка на объекте ❓.** Специалист может поднять O на 1 балл, если нарушение массовое (во многих местах) или постоянное. Это нужно описать в анкете, иначе оценки расползутся.

## 5. Шкала D: обнаруживаемость

**Вопрос эксперту:** «Насколько вероятно, что собственные проверки предприятия заметят это нарушение до пожара?»

| D | Описание | Примеры |
|---|---|---|
| 1 | Видно сразу при обходе | Загромождённый выход, мусор, курение |
| 2 | Видно при целевом осмотре | Огнетушители (сроки), знаки, обесточивание |
| 3 | Выявляется по документам или при ТО | Отключённая автоматика (GEN-034), журналы, испытания лестниц |
| 4 | Нужны замеры или испытания | Огнезащита (GEN-008), водоотдача (GEN-029), изоляция кабелей |
| 5 | Скрыто, нужно вскрытие или экспертиза | Заделка проходов в преградах (GEN-010) |

**Методическая проблема D, решить до кода ❓.** В нашем сервисе специалист уже нашёл нарушение. Поэтому D говорит не «найдут ли его», а «как легко ему повториться незаметно». Из-за этого возникает парадокс: заметный и опасный загромождённый выход получает D = 1 и низкий RPN.

## 6. Как считать приоритет

Пробный расчёт на 10 пунктах базы склада. **Баллы — моя черновая оценка для иллюстрации ❓, не данные экспертов.**

| Пункт | Нарушение | S | O | D | RPN | S × O |
|---|---|---|---|---|---|---|
| WH-001 | Несовместимое хранение | 4 | 4 | 3 | 48 | 16 |
| GEN-022 | Повреждена изоляция | 3 | 5 | 3 | 45 | 15 |
| HOT-001 | Огневые работы без мер | 4 | 5 | 2 | 40 | 20 |
| GEN-034 | АПС на ручном режиме | 5 | 2 | 3 | 30 | 10 |
| WH-008 | Склад не обесточен | 3 | 4 | 2 | 24 | 12 |
| WH-007 | Нагреватель в складе | 3 | 5 | 1 | 15 | 15 |
| WH-003 | Лампа ближе 0,5 м | 3 | 4 | 1 | 12 | 12 |
| GEN-020 | Загромождён выход | 5 | 2 | 1 | **10** | 10 |
| TER-002 | Мусор на территории | 3 | 3 | 1 | 9 | 9 |
| EXT-003 | Нет номера огнетушителя | 1 | 1 | 1 | 1 | 1 |

Что видно: по чистому RPN загромождённый выход (угроза жизни) стоит ниже нарушения с изоляцией. Это известный недостаток RPN, из-за которого AIAG & VDA от него и отказались ⚠️.

**Решение 2026-10-20 (принято):** основной приоритет по S и O с правилом «S = 5 наверх», RPN считается параллельно для научной части. Ниже исходное предложение:
1. **Основной приоритет — по S и O** (матрица критичности, как альтернатива RPN в IEC 60812 ⚠️), с жёстким правилом: **S = 5 всегда идёт в группу «высокий»**.
2. Группы приоритета вместо одного числа: высокий, средний, низкий. Таблицу сочетаний S и O утвердить с экспертами.
3. **D оставить для сортировки внутри группы**: скрытые нарушения выше, потому что их труднее контролировать.
4. **RPN считать параллельно** для научной части и сравнить три ранжирования с экспертным: RPN, матрицу S × O с правилом S = 5 и группы приоритета. Это даёт научную новизну главе 2 и измеримый результат.

Если оставить чистый RPN, как сейчас написано в паспорте проекта, то правило «S = 5 наверх» нужно всё равно. Без него отчёт будет ставить выходы ниже нагревателей, и эксперты это сразу заметят.

## 7. Как проверить шкалы с экспертами

1. Взять 20 пунктов демо-набора склада.
2. 3–5 экспертов (специалисты по ОТ и ПБ, преподаватели СахГУ) **независимо** ставят S, O, D по описанию шкал.
3. Согласованность экспертов — коэффициент конкордации Кендалла W ⚠️ (стандартный метод для экспертных ранжировок; порог «достаточной» согласованности взять из учебника по экспертным оценкам, не придумывать).
4. Если согласованность низкая: обсудить расхождения, уточнить описания шкал, второй тур (элементы метода Дельфи).
5. Медиана экспертов — базовые S и O в YAML; поле `scored_by: experts`.
6. Сравнить ранжирование сервиса с экспертным ранжированием по корреляции Спирмена (как в project-basis.md).

## 8. Что нужно сделать

- [ ] **Скачать сборник ВНИИПО** «Пожары и пожарная безопасность в 2023 году» и выписать таблицы причин пожаров и объектов хранения. Файл предлагаю положить в `sources/`, нужно ваше согласие на загрузку (или скачайте сами).
- [ ] Открыть ГОСТ Р 27.303-2021: требования к шкалам, раздел о матрице критичности, альтернативы RPN.
- [ ] Сверить ст. 5 123-ФЗ и реквизиты приказа МЧС № 1140 (методика расчёта пожарного риска).
- [x] Решено 2026-10-20: основной приоритет — S × O с правилом «S = 5 наверх»; RPN параллельно (раздел 6).
- [ ] Утвердить с экспертами таблицу групп приоритета по сочетаниям S и O (25 клеток матрицы 5 × 5).
- [ ] Расставить базовые S и O для всех 20 пунктов демо-набора (черновик), потом отдать экспертам.
- [ ] Найти учебный источник по коэффициенту Кендалла и порогам согласованности.

## 9. Таблица групп приоритета и черновые баллы демо-набора (2026-10-20)

Баллы для 56 пунктов демо-набора склада: [scores_warehouse_draft.yaml](../scores_warehouse_draft.yaml). **Это черновая оценка автора для обсуждения ❓, не данные экспертов.** Пункт GEN-021 исключён: для склада его заменяет более строгий WH-008 (п. 293).

**Таблица групп (строки — S, столбцы — O)** ❓ утвердить с экспертами:

| S \ O | 1 | 2 | 3 | 4 | 5 |
|---|---|---|---|---|---|
| **5** | высокий | высокий | высокий | высокий | высокий |
| **4** | средний | средний | высокий | высокий | высокий |
| **3** | низкий | средний | средний | высокий | высокий |
| **2** | низкий | низкий | низкий | средний | средний |
| **1** | низкий | низкий | низкий | низкий | низкий |

Логика: S = 5 всегда высокий; S × O ≥ 12 — высокий; при S = 4 не ниже среднего (нижняя граница по тяжести); S = 1 и сочетания S ≤ 2 с O ≤ 3 — низкий. Таблица несимметрична намеренно: тяжесть весит больше вероятности.

**Порядок в отчёте:** группа → сначала S = 5 → S × O → D (скрытые выше) → метка листа № 525.

**Что получилось на черновых баллах:**
- высокий 24, средний 21, низкий 11 из 56;
- первые места: хранение под лестницами (WH-010), пути эвакуации не по проекту (GEN-018), отключённая автоматика (GEN-034), закрытые оповещатели и эвакуационное освещение (GEN-024), запертые и загромождённые выходы (GEN-019, GEN-020), затем огневые работы и несовместимое хранение;
- по чистому RPN загромождённый выход (GEN-020) оказался бы на 39-м месте из 56, а запертый выход (GEN-019) на 38-м. Это и есть недостаток RPN, ради которого принято правило;
- корреляция Спирмена между нашим порядком и чистым RPN на этих баллах ≈ 0,72. Это не научный результат (обе ранжировки построены из одних моих баллов), а проверка, что способы действительно различаются и сравнение с экспертами имеет смысл.

**Что обсудить с экспертами в первую очередь:**
1. Высоких 24 из 56: группа может быть слишком большой для отчёта «топ-5». Возможно, нужен порог S × O ≥ 15 или отдельная подгруппа S = 5.
2. Огневые работы (HOT-*) получили O = 4–5: на складе они бывают редко, но когда проводятся, риск высокий. Решить, оценивать ли их только при условии «проводятся огневые работы» (сейчас так и задано в `condition`).
3. WH-010 (горючее под лестницами) стоит первым из-за O = 3. Проверить, согласны ли эксперты с S = 5 для этого пункта.

## Источники, найденные при подготовке

- [Карточка ГОСТ Р 27.303-2021 (meganorm.ru)](https://meganorm.ru/Index/75/75897.htm)
- [Карточка ГОСТ Р 51901.12-2007, заменён (meganorm.ru)](https://meganorm.ru/Index/44/44254.htm)
- [Приказ Росстандарта № 987 (pravo.ppt.ru)](https://pravo.ppt.ru/prikaz/rosstandart/n-987-st-261679)
- [Is It Time To Say Goodbye To FMEA RPN Scores? (bioprocessonline.com)](https://www.bioprocessonline.com/doc/is-it-time-to-say-goodbye-to-fmea-risk-priority-number-rpn-scores-0001)
- [RAAML 1.1: AIAG & VDA Action Priority (OMG)](https://issues.omg.org/issues/RAAML11-6)
- [ВНИИПО: статистика по электрооборудованию за 2024 г. (вторичный, mkc-energo.ru)](https://mkc-energo.ru/bolee-61-tysyachi-pozharov-za-god-vniipo-mchs-opublikoval-statistiku-po-elektrooborudovaniyu/)
- [Статистика пожаров за 2024 год (ФГКУ СУ ФПС № 70 МЧС России)](https://sufps70.organizations.mchs.gov.ru/deyatelnost/publikaciya/statistika-pozharov-za-2024-god)
- [Пожарная безопасность складских комплексов (ervist.ru, вторичный, старые данные)](https://ervist.ru/support/publikatsii/item/316-pozharnaya-bezopasnost-skladskih-kompleksov-logisticheskih-tsentrov-obektov-skladskogo-hraneniya.html)
- [Сборник ВНИИПО за 2023 г. (fireman.club, страница скачивания)](https://fireman.club/literature/statistika-pozharov-i-ih-posledstvij-za-2023-god/)
